sop_id,task_id,title,goal,steps,why_important,best_practices,reference_links
SOP_A005,,History Database Backup & Purge,Manage the station’s historical trend data – backing up important history logs and purging older records – to ensure the history database does not consume excessive space or slow down the system. This keeps the Niagara station efficient and retains only useful data.,"* Backup History Data: Check history database size in the HistoryService properties. Export histories to CSV or other formats for archiving (e.g., using Workbench tools or scripts). Archive to a Supervisor or external storage if needed. Verify backup integrity by loading a sample in a test environment.\n* Purge Old Records: Review retention policies in HistoryService (e.g., set max records or time-based purge). Execute purge command for records older than policy (e.g., 1-2 years). Confirm space recovered by checking database size post-purge.\n* Additional Maintenance: If histories cause high resource use (e.g., >6000 active histories leading to engine hogs), optimize by reducing active histories or offloading to Supervisor. Use Niagara Forum troubleshooting for engine watchdog timeouts related to histories.","Regular history management prevents performance degradation from oversized databases, which can lead to high memory usage or slow queries. Real-world example: In a school, unchecked history growth could fill JACE storage, causing faults or OutOfMemory errors. Proper archiving ensures data availability for analytics without impacting real-time operations.","Set reasonable retention (e.g., 1-2 years for compliance). Offload long-term storage to a Supervisor to keep field controllers lean. Monitor history count quarterly; keep under 5000 for JACEs to avoid file descriptor exhaustion. Use external tools like CSV export for backups. Recreate Niagara schedule imports if histories are involved in supervisor-subordinate setups to avoid bloat.","https://github.com/JoelBender/bacpypes/issues/239#:~:text=Niagara%20by%20default%20uses%20polling,might%20bring%20it%20back%20up | https://downloads.onesight.solutions/Tridium/Niagara%204%20Documentation/docPlatform/docPlatform.pdf#:~:text=when%20the%20global%20capacity%20recount,being%20excluded%20from%20any%20limits | https://downloads.onesight.solutions/Tridium/Niagara%204%20Documentation/docPlatform/docPlatform.pdf | https://know.innon.com/im-having-trouble-getting-my-niagara-network-up-and-running#:~:text=Image | https://know.innon.com/im-having-trouble-getting-my-niagara-network-up-and-running | https://www.kmccontrols.com/wp-content/uploads/kmc_documents/KMC%20BACnet%20Module%20Rev%20E.pdf#:~:text=output%20is%20calibrated%20for%20degrees,Table%20index | https://www.kmccontrols.com/wp-content/uploads/kmc_documents/KMC%20BACnet%20Module%20Rev%20E.pdf | https://www.kmccontrols.com/wp-content/uploads/kmc_documents/KMC%20BACnet%20Module%20Rev%20E.pdf#:~:text=Calibration%20Enter%20a%20calibration%20factor,on%20the%20input%20of%20an | https://www.kmccontrols.com/wp-content/uploads/kmc_documents/KMC%20BACnet%20Module%20Rev%20E.pdf | https://www.facilitiesnet.com/buildingautomation/article/facilities-management--12891#:~:text=The%20calibration%20of%20sensors%2C%20both,calibrated%20their%20sensors | https://www.facilitiesnet.com/buildingautomation/article/facilities-management--12891 | https://www.facilitiesnet.com/buildingautomation/article/facilities-management--12891#:~:text=temperature%20data%20from%20a%20sensor,calibrated%20their%20sensors | https://www.facilitiesnet.com/buildingautomation/article/facilities-management--12891 | https://blog.smartbuildingsacademy.com/learnseries002#:~:text=You%20should%20see%20a%20spike,value%20should%20start%20off%20at | https://blog.smartbuildingsacademy.com/learnseries002 | https://blog.smartbuildingsacademy.com/learnseries002#:~:text=So%2C%20now%20you%20need%20to,realize%20hunting%20with%20your%20valve | https://blog.smartbuildingsacademy.com/learnseries002 | https://blog.smartbuildingsacademy.com/learnseries002#:~:text=When%20it%20comes%20to%20tuning,to%20be%20confusing%20as%20crap | https://blog.smartbuildingsacademy.com/learnseries002 | https://blog.smartbuildingsacademy.com/learnseries002#:~:text=Seriously%20for%20all%20of%20our,to%20get%20a%20lot%20easier | https://blog.smartbuildingsacademy.com/learnseries002 | https://know.innon.com/im-having-trouble-getting-my-niagara-network-up-and-running#:~:text=The%20station%20needs%20to%20be,sits%20in%20your%20stations%20services | https://know.innon.com/im-having-trouble-getting-my-niagara-network-up-and-running | https://know.innon.com/im-having-trouble-getting-my-niagara-network-up-and-running#:~:text=Image%20And%20you%20will%20see,discovered%20on%20your%20Niagara%20Network | https://know.innon.com/im-having-trouble-getting-my-niagara-network-up-and-running | https://www.getmaintainx.com/procedures/d/ZNytKP1vSts/checklist-for-valve-and-damper-actuator-inspection#:~:text= | https://www.getmaintainx.com/procedures/d/ZNytKP1vSts/checklist-for-valve-and-damper-actuator-inspection | https://www.getmaintainx.com/procedures/d/ZNytKP1vSts/checklist-for-valve-and-damper-actuator-inspection#:~:text=%2A%20,signs%20of%20wear%20or%20play | https://www.getmaintainx.com/procedures/d/ZNytKP1vSts/checklist-for-valve-and-damper-actuator-inspection | https://www.getmaintainx.com/procedures/d/ZNytKP1vSts/checklist-for-valve-and-damper-actuator-inspection#:~:text=very%20high%20ambient%2Foperating%20temperature%20leading,to%20premature%20failure | https://www.getmaintainx.com/procedures/d/ZNytKP1vSts/checklist-for-valve-and-damper-actuator-inspection | https://www.getmaintainx.com/procedures/d/ZNytKP1vSts/checklist-for-valve-and-damper-actuator-inspection#:~:text=very%20high%20ambient%2Foperating%20temperature%20leading,to%20premature%20failure | https://www.getmaintainx.com/procedures/d/ZNytKP1vSts/checklist-for-valve-and-damper-actuator-inspection | https://www.getmaintainx.com/procedures/d/ZNytKP1vSts/checklist-for-valve-and-damper-actuator-inspection#:~:text=actuator%20has%20enough%20force%20to,close | https://www.getmaintainx.com/procedures/d/ZNytKP1vSts/checklist-for-valve-and-damper-actuator-inspection | https://fm.unm.edu/assets/documents/utilities%20pdfs/A%2006%20UNM%20Utilities%20Guidelines%20for%20Construction_1.pdf#:~:text=18.%20Final%20as,Observation%20INTEGRATEDTESTS | https://www.niagaramarketplace.com/niagara-4-operator-end-user-training.html#:~:text=Niagara%204%20Operator%2FEnd%20User%20Training,of%20the%20system%20more%20efficiently | https://www.niagaramarketplace.com/niagara-4-operator-end-user-training.html | https://www.tridiumuniversity.com/student/page/961603-n4-op-end-amer#:~:text=Niagara%204%20Operator%2FEnd%20User%20Training,navigate%20the%20system%20more%20efficiently | https://www.tridiumuniversity.com/student/page/961603-n4-op-end-amer | https://support.onesight.solutions/kb/faq.php?id=46#:~:text=Support%20support,Execute%20garbage%20collection%20before | https://support.onesight.solutions/kb/faq.php?id=46 | https://docs-be.distech-controls.com/bundle/Histories-EC-Net4_UG/raw/resource/enus/Histories%20EC-Net4_UG.pdf | https://www.youtube.com/watch?v=mjLNOBrE2bo | https://www.tridium.com/content/dam/tridium/en/documents/niagara-forum-2023/NF23-Technical-Troubleshooting-Niagara.pdf"
SOP_C001,C001,Platform & Station Backup,"Ensure you have a complete, restorable backup of the Niagara station and platform in case of failure or data loss. This is critical as backups may be the only way to recover the system after hardware failure or corruption.","* Open Backup Utility: In Workbench, connect to the Platform of the Niagara host (JACE or Supervisor PC). Navigate to Platform Administration → Backup/Restore. This opens the backup dialog for the host device\n* Create Station Backup: Select the running Station in the backup dialog and click ""Backup Station"" (or ""Create Station Backup""). You will be prompted to choose a save location for the backup file (with extension .dist)\n  * Name the Backup: Use a clear naming convention (e.g. SchoolABuilding_2025-07-22_PMBackup) including date and type of service. This makes it easy to identify later.\n  * Include History/Alarms: If trend histories and alarm logs are needed in the backup, check the BackupService settings in the station Services to ensure those data folders are not excluded. *Note:* Including large histories can make backups big; if the history database is very large (over a couple GB), you may omit it and rely on separate history archiving (noted in section 3).\n  * Start Backup: Click ""Create"" to begin the backup and monitor the progress bar. A full station backup (.dist file) will be created, containing the entire station directory and any platform-specific config needed for restoration.\n* Verify & Store Backup: Confirm the backup completed successfully (you should see a success message or log). The backup .dist file is typically saved in your Workbench backups folder by default. Verify the file’s timestamp and size (should be tens or hundreds of MB, not 0 bytes). Store a copy of the backup in a safe location:\n  * Copy the backup file to an external drive or network location (and to cloud storage if used) for redundancy.\n  * If applicable, follow company policy to upload the backup to a central repository or the maintenance ticket for this site.\n* Test the Backup (Optional): As a best practice, occasionally test restoring a backup on a test station or offline Workbench to verify its integrity. Open the .dist with the Niagara Distribution File Installer to ensure it’s not corrupted and that the station database (.bog files) can load without errors.","A current backup allows fast recovery from hardware failures or mistakes. Real-world example: A school’s JACE controller fails due to a power surge; having a recent backup means a replacement JACE can be commissioned and the station restored in hours instead of rebuilding from scratch. According to Niagara documentation, the backup distribution file includes the entire station and platform configuration, enabling *“complete replication from one backup file”*. Missing or outdated backups could lead to prolonged downtime of HVAC controls, so always perform backups on a regular schedule (e.g. monthly or before/after significant changes).","Perform backups regularly (at least quarterly for stable systems, and before/after any major change). Maintain multiple historical backups (e.g. last 3 backups) in case a recent one is corrupted or to roll back unintended changes.\nKeep backups secure – treat them as sensitive data. If possible, encrypt backup files or store them in access-controlled locations, since they contain system credentials and building control IP. Niagara can password-protect backups; use that feature if supported.\nMonitor backup size and storage. A typical Niagara station backup might range from 50–500 MB. Unusually small files could indicate an incomplete backup, while growing backup size over time may signal accumulating history data (consider purging history or using external logging to keep backup size manageable).\nIf a backup fails or the file is corrupt, do some troubleshooting: check for sufficient disk space on the Workbench PC and the JACE, close Workbench and reopen, or reboot the JACE if needed, then try again. Always resolve backup issues immediately – do not leave the site without a valid backup file.","https://downloads.onesight.solutions/Tridium/Niagara%204%20Documentation/docPlatform/docPlatform.pdf#:~:text=complete%20replication%20from%20the%20one,Restoring%20a%20station%20backup | https://downloads.onesight.solutions/Tridium/Niagara%204%20Documentation/docPlatform/docPlatform.pdf#:~:text=complete%20replication%20from%20the%20one,Restoring%20a%20station%20backup | https://www.reddit.com/r/BuildingAutomation/comments/1iclt5h/backup_supervisor_from_station/#:~:text=Note%20that%20if%20you%20need,Backup%20Service | https://downloads.onesight.solutions/Tridium/Niagara%204%20Documentation/docPlatform/docPlatform.pdf#:~:text=A%20backup%20dist%20includes%20not,your%20Workbench%20User%20Home%2C%20in | https://downloads.onesight.solutions/Tridium/Niagara%204%20Documentation/docPlatform/docPlatform.pdf#:~:text=is%20running%2C%20and%20has%20the,Restoring%20a%20station%20backup | https://downloads.onesight.solutions/Tridium/Niagara%204%20Documentation/docPlatform/docPlatform.pdf#:~:text=A%20backup%20dist%20includes%20not,your%20Workbench%20User%20Home%2C%20in"
SOP_C002,C002,Performance Verification & Diagnostics,"Verify the Niagara system is running efficiently and identify any performance issues (CPU overload, memory leaks, slow control logic, etc.) before they affect building operations. This involves using Niagara’s diagnostic tools to check resource utilization and health of the station. *Station Summary (Resource Manager) view in Niagara Workbench, showing live CPU, memory, and other resource usage. In this example, heap memory use is about 50% and CPU is low, indicating healthy resource headroom.*","* Station Summary (Resource Manager): In Workbench, right-click the Station (in the Nav tree) and select Views → Station Summary (or Resource Manager in some profiles). This opens a live resource monitor page\n  * CPU Usage: Ensure CPU is not persistently high. A general guideline is that continuous CPU utilization should stay below ~80%; momentary peaks above 80% are normal, but sustained high CPU indicates an overload. If the station is on a JACE, remember the JACE has limited processing power – high CPU could cause slow control response or missed messages.\n  * Heap Memory: Check Java heap usage (memory). After garbage collection, used heap should be well under the maximum (ideally under ~75% of heap max during normal operation). If memory usage is above 80-90% and climbing, the station may eventually fail with an OutOfMemory error. High heap usage often ties to many history records or leaky logic (e.g. arrays growing). Plan to increase memory (for a Supervisor, allocate more heap in the niagara.conf or add RAM) or reduce load if needed.\n  * License Capacities: The resource view also shows counts like devices and points versus license limits. Ensure the station isn’t exceeding or near its licensed device/point limits (if so, some points may be unreliable). Niagara N4’s Resource Manager will flag in red if, for example, you’ve discovered more devices than allowed.\n  * File Descriptors (JACE specific): On JACE 8000, you can view open file descriptors count (in Resource Manager or via platformDiagnostics). The JACE has a hard limit (e.g. 8000 files/sockets). Honeywell recommends keeping the number of active histories and devices reasonable (e.g. <5000 histories) so as not to exhaust file handles.\n* Investigate Slow Components (Engine Hogs): If performance issues are suspected (e.g. control loops slow to react, or high CPU without obvious cause), use Niagara’s Spy tool:\n  * Right-click the Station and select Spy → sys.sysMgr → engineManager → engineHogs. This view lists the longest-running tasks in the station and their average execution times. Look for any component (like a particular control loop or program) with abnormally high execution time (e.g. hundreds of milliseconds). For example, a rogue logic block taking 500,000 µs (0.5 sec) every cycle could bog down the station. If found, investigate that component’s logic complexity or execution frequency. Real-world example: A poorly written PX graphic or a very fast-running script could appear here as an engine hog and might need optimization or a slower poll rate.\n* Driver Performance (Poll Rates): Check the performance of field bus communications:\n  * For polling protocols (Modbus, BACnet without COV, etc.), go to the network (e.g. Config → Drivers → ModbusNetwork) and inspect the Polling cycle times. Niagara typically has Fast/Normal/Slow poll cycles. Ensure the actual cycle times are meeting the configured intervals. For instance, if Normal polls are set for every 5 seconds, the actual cycle time should also be ~5s or less. If you see cycle times consistently longer (e.g. 8–10s for a 5s poll), it indicates the network is saturated or the JACE is too slow for the polling load. In such cases, consider optimizing by reducing poll frequency, using COV (change-of-value reporting) if available, or splitting devices onto multiple networks. Heavy polling not only affects that network’s data freshness but also CPU usage.\n  * Check device communication stats (many drivers have diagnostics like message counts, errors). A high error or retry count might point to communication wiring issues or overloaded traffic.\n* Application Director (System Log): Open the Platform → Application Director (real-time console log). This shows live station output messages. Look for warnings or errors scrolling by:\n  * Error messages: e.g. out-of-memory errors, driver communication failures, or module exceptions. These often highlight issues requiring attention (like a database error or a misconfigured object causing repetitive faults).\n  * Use the log filter (or Debug service) to increase log detail if troubleshooting a specific issue. For example, to debug a Modbus device, you could set the Modbus network’s log level to “Finest” to see all traffic in the Application Director. Just remember to set it back to default afterward to avoid performance impact.\n  * Save the log output if needed for further analysis (Workbench allows *streaming to file* for the Application Director output). This can be useful to share with a Tridium support engineer if diagnosing an elusive performance bug.\n* Verify Normal Operations: Finally, ensure that after diagnostics, all settings are returned to normal (e.g. if you enabled extra logging or disabled any service for testing, revert those changes). Check that CPU and memory remain stable after any tweaks. A healthy station typically runs with moderate CPU and with memory usage cycling up and down (garbage collection) but without trend toward exhaustion.\n\nAdditional Diagnostics from Innon.com:\n* Check Station Resource Manager: Right-click on the station and select ""Views - Station Summary"" to open a resource monitor page for CPU and memory.\n* Check Engine Hogs: Right-click on the station, select ""Spy,"" then navigate to ""sysManagers"" > ""engineManager"" > ""Engine Hogs"" to list components by execution time.\n* Check Driver Poll Rates: Verify cycle times in the driver property sheet; optimize if longer than configured.\n* Use Application Director Console: Access under ""Platform"" for live logs; stream to file for analysis.\n* Add Debug Information: Use Spy > logSetup or Services > Debug Service to set detailed logging for components (e.g., Modbus to ""finest"").","Regular performance checks prevent issues from escalating. For example, in a mid-sized office building, you might catch that the CPU usage has crept up to 75% due to dozens of new trend logs added – giving a chance to archive or purge data (see next section) before the controller becomes unresponsive. A JACE running near 100% CPU or maxed memory can start skipping control cycles, leading to HVAC equipment misbehaving (e.g. dampers not adjusting in time). According to best practices, continuous CPU > 80% or heap > 75% should be addressed proactively. By using Niagara’s built-in diagnostics (Station Summary, Spy, etc.), a technician can verify performance at each maintenance visit and tune the system for reliability.","Document baseline performance metrics during each visit (CPU%, heap%, device counts). If you notice a trend of increasing resource usage over time, investigate root causes (perhaps additional integration or a memory leak in a module).\nFor JACEs, keep the configuration lean: remove any unused integrations or logic. The limited hardware of embedded controllers means unnecessary components can consume precious resources.\nIf using a Supervisor (server) for trending and analytics, offload heavy tasks from field JACEs to the Supervisor. JACEs should ideally focus on real-time control, with long-term data handling done at higher level.\nPlan for capacity upgrades if needed. For example, if an office building adds many VAV controllers and trends, you may need to upgrade from a JACE 8000 to a more powerful Edge controller or Supervisor, or distribute the load among multiple JACEs. Niagara’s resource metrics will inform this decision.\nEnsure the Niagara version is up-to-date. Newer Niagara updates often include performance improvements and fixes. (Tridium recommends updating to the latest stable release for best security and performance.","https://know.innon.com/run-basic-diagnostics-on-jace#:~:text=Right%20click%20on%20the%20station,Station%20Summary | https://know.innon.com/run-basic-diagnostics-on-jace#:~:text=Image | https://know.innon.com/run-basic-diagnostics-on-jace#:~:text=The%20CPU%20should%20never%20exceed,would%20be%20normal | https://know.innon.com/run-basic-diagnostics-on-jace#:~:text=,might%20be%20the%20main%20reasons | https://know.innon.com/run-basic-diagnostics-on-jace#:~:text=You%20should%20never%20use%20more,might%20be%20the%20main%20reasons | https://downloads.onesight.solutions/Tridium/Niagara%204%20Documentation/docPlatform/docPlatform.pdf#:~:text=Manager%20view,01%22%20point.limit%3D%221250%22%20device.limit%3D%2250 | https://support.hwlbmsportal.com/help/en-gb/19-web-8000/13-managing-jace-8000-histories#:~:text=File%20Descriptors%20The%20JACE%208000,be%20viewed%20in%C2%A0%C2%A0spy%3A%2Fplatform%20diagnostics%2Fpidin%20fds | https://know.innon.com/run-basic-diagnostics-on-jace#:~:text=Right%20click%20on%20the%20station,Engine%20Hogs | https://know.innon.com/run-basic-diagnostics-on-jace#:~:text=Clicking%20that%2C%20a%20list%20of,000us%20%28micro%20seconds | https://know.innon.com/run-basic-diagnostics-on-jace#:~:text=Looking%20at%20the%20property%20sheet,check%20the%20Resource%20Monitor | https://know.innon.com/run-basic-diagnostics-on-jace#:~:text=,check%20the%20Resource%20Monitor | https://know.innon.com/run-basic-diagnostics-on-jace#:~:text=,or%20component | https://know.innon.com/run-basic-diagnostics-on-jace#:~:text=Right%20click%20on%20the%20station%2C,on%20the%20main%20view | https://know.innon.com/run-basic-diagnostics-on-jace#:~:text=Let%20say%20I%20wanted%20to,all%20the%20Modbus%20traffic%20generated | https://know.innon.com/run-basic-diagnostics-on-jace#:~:text=The%20,add%20more%20information%20to%20it | https://www.vykon.com/content/dam/vykon/en/documents/document-lists/Niagara%204%20Hardening%20Guide_2019.pdf#:~:text=UPDATE%20NIAGARA%204%20TO%20THE,ensure%20the%20best%20available%20protection | https://know.innon.com/run-basic-diagnostics-on-jace"
SOP_C003,C003,Active Alarm Resolution,"Resolve active alarms in Niagara N4 to maintain system reliability and prevent operational disruptions. This involves reviewing, acknowledging, and addressing alarms based on priority, with potential escalation.","* Open Alarm Console: In Workbench, navigate to the Alarm Console view to see all active alarms.\n* Sort and Prioritize: Sort alarms by priority (e.g., critical first) or time. Record alarm text, source, and timestamp for each.\n* Acknowledge and Resolve: For each alarm, acknowledge it in the console. Investigate the source (e.g., via linked components or logs). Take corrective action, such as adjusting settings or hardware checks.\n* Escalate if Needed: Configure alarm classes for escalation (e.g., via Alarm Escalation Service). Set up notifications (e.g., SMS/email) for unresolved alarms after a delay.\n* Verify Resolution: Test the system to ensure the alarm does not reoccur. Clear stale alarms if no longer relevant.\n* Additional from Training: Use bi-directional alarms for integrated systems (e.g., video pop-ups). Route alarms to supervisors for enterprise-wide handling.","Timely alarm resolution prevents minor issues from escalating into major failures, ensuring HVAC and building systems operate efficiently. For example, unresolved alarms could lead to equipment downtime or energy waste. Proper configuration allows for prioritized response and auditing.","Configure different notification procedures per alarm class. Use filters to focus on critical alarms. Integrate with external systems (e.g., SMSEagle for SMS). Regularly review alarm history for patterns. Document resolutions for audits.",https://www.smseagle.eu/2024/10/22/niagara-4-is-nearly-perfect/ | https://downloads.onesight.solutions/Tridium/Niagara%204%20Documents/niagara_engineering_notes_8-7-2025.pdf | https://www.reddit.com/r/BuildingAutomation/comments/10slk40/niagara_n4_alarm_escalation/ | https://pacific.navfac.navy.mil/Portals/72/Northwest/Documents/NAVFAC%20NW%20N4%20Requirements_rev04a_2020-05-07.pdf | https://www.youtube.com/watch?v=kX-X1tqwrZA | https://www.ibc.ie/wp-content/uploads/Getting_started_with_Niagara_Framework.pdf | https://www.tridium.com/content/dam/tridium/en/documents/document-lists/Niagara%20Enterprise%20Security%202.4%20Release._final.pdf | https://downloads.onesight.solutions/Tridium/Niagara%20AX/NiagaraAX%20Networking%20%26%20IT%20Guide.pdf | https://www.tridium.com/content/dam/tridium/en/documents/document-lists/niagara/2024-0034-Niagara4-Supervisor-DataSheet-TRIDIUM.pdf | https://sid.siemens.com/r/A6V13906784/32247937419___en-US_32294957579
SOP_C004,C004,Schedule & Setpoint Verification,"Verify schedules and setpoints in Niagara N4 to ensure they align with building occupancy and operational needs, optimizing energy use and comfort.","* Review Schedules: Open the Schedule Editor in Workbench. Check weekly schedules, holiday exceptions, and calendars for accuracy against occupancy patterns.\n* Verify Setpoints: Inspect setpoints (e.g., temperature for occupied/unoccupied modes) in control logic or PX views. Compare to design specs or customer requirements.\n* Poll Scheduling: Configure poll rates (fast/normal/slow) in drivers to ensure timely updates. Tune policies for efficiency.\n* Test Integration: Make changes (e.g., via 7NOX portal) and verify updates in Workbench. Recreate imports in subordinate stations if needed.\n* Additional from Training: Add Boolean/Numeric Schedules. Use relations/tags for hierarchies (local and enterprise).","Accurate schedules prevent energy waste (e.g., systems running during off-hours) and maintain comfort. Misconfigured setpoints can lead to complaints or inefficiency. Proper verification ensures compliance with NAVFAC or similar standards.","Group related settings (e.g., reset parameters) intuitively. Use smart relations for hierarchies. Offload schedules to supervisors for large systems. Document changes and test post-update.",https://know.innon.com/niagara-driver-polling-and-tuning-policy | https://www.youtube.com/watch?v=BqH4QJl4v_k | https://www.tridium.com/content/dam/tridium/en/documents/document-lists/niagara/tri-Niagara4-Hardening-Guide-en-2025.pdf | https://pacific.navfac.navy.mil/Portals/72/Northwest/Documents/NAVFAC%20NW%20N4%20Requirements_rev04a_2020-05-07.pdf | https://www.youtube.com/watch?v=f_k-hVuLl8s | https://www.youtube.com/watch?v=STILYl8W7Ok | https://buildings.honeywell.com/content/dam/hbtbt/en/documents/downloads/HVAC_Guide%20Spec_N4%20CnE_Division%2023_10.21.pdf | https://www.tridium.com/content/dam/tridium/en/documents/niagara-forum-2023/NF23-Technical-Troubleshooting-Niagara.pdf
SOP_C005,C005,Override Point Cleanup,Clean up override points in Niagara N4 to restore automatic control and prevent persistent manual interventions that could cause inefficiencies.,"* Identify Overrides: Use BQL query in reports palette to list all overridden points (e.g., slot:status/{override}). Display results on a graphic.\n* Document and Investigate: Note each override's priority (e.g., 8 for override, 1 for emergency). Check why it was set (e.g., via audit logs).\n* Limit Duration: Configure override slots to expire after a set time (e.g., using programs or kits).\n* Release Overrides: Override to 'auto' or inactive. Verify physical response (e.g., for BACnet points).\n* Graphical Indicators: Add statusEffect property in PX views to show override status visually.","Overrides can lead to forgotten manual controls, causing energy waste or system issues (e.g., AHU not cooling). Cleanup ensures reliable automation and reduces technician callouts.",Use queries for bulk identification. Rename override actions for clarity via Program Service. Batch edit for efficiency. Avoid permanent overrides; set durations.,https://medium.com/niagaranx/displaying-all-overridden-points-bql-143533bc0a8f | https://legacy.lghvac.com/resource-service?filename=SOM_Getting_Started_with_Niagara_Framework.pdf | https://community.se.com/t5/Building-Automation-Knowledge/Graphical-indicator-for-a-Niagara-AX-or-N4-BACnet-object-to-show/ta-p/8942 | https://community.se.com/t5/Building-Automation-Knowledge/BACnet-controller-objects-that-have-not-been-overridden-are/ta-p/6657 | https://community.se.com/t5/Building-Automation-Knowledge/Unable-to-override-an-ASD-point-from-a-Niagara-G3-Enterprise/ta-p/5235 | https://community.se.com/t5/Building-Automation-Knowledge/Unable-to-override-points-in-a-MicroZone-II-from-an-I-A-Series/ta-p/7676 | https://www.youtube.com/watch?v=Wx0CJB7LtVc