record_type,task_id,sop_id,title,system_family,vendor_flavor,phase,service_tiers,frequency,estimated_duration_min,audience_level,initial_steps,sop_refs,acceptance_criteria,artifacts,prerequisites,tools_required,safety_tags,reference_links,notes,owner,last_updated,version,goal,ui_navigation,step_list_core,step_list_assure,step_list_guardian,verification_steps,rollback_steps,best_practices,is_active
task,C001,,Platform & Station Backup,Niagara,,Prep,"[""CORE""]",Quarterly,,2," • Open Backup Utility in Workbench\n • 2. Connect to Platform of Niagara host\n • 3. Select running Station and click ""Backup Station""\n • 4. Name backup with format: [CustomerName]_[YYYY-MM-DD]_PMBackup","[""SOP_C001""]",Backup completes; .dist opens without error; copy stored off-device,.dist file attached; backup log entry,,"Workbench, External storage drive, Cloud access",Ensure system stability during backup process\nVerify backup storage security,Tridium Niagara 4 Platform Guide (backup concepts): https://downloads.onesight.solutions/Tridium/Niagara%204%20Documentation/docPlatform/docPlatform.pdf | JACE-8000 Backup & Restore Guide: https://support.innon.com/Tridium%20Niagara/Jace8000/Documents/jace-8000_backup_and_restore_guide.pdf | JACE-9000 Backup & Restore Guide: https://support.innon.com/Tridium%20Niagara/Jace9000/Documents/jace-9000_backup_and_restore_guide_2024-10-03-11-52-02.pdf | Niagara Provisioning Guide (backup via jobs): https://downloads.onesight.solutions/Tridium/Niagara%204%20Documentation/docProvisioning.pdf,,,2025-08-26,v2.2,,,,,,,,,true
task,C002,,Performance Verification,Niagara,,Health_Sweep,"[""CORE""]",Monthly,,2," • Right-click Station and select Views → Station Summary\n • 2. Check CPU Usage (should be <80% sustained)\n • 3. Check Heap Memory (should be <75% after garbage collection)\n • 4. Verify License Capacities not exceeded","[""SOP_C002""]",No unexpected high CPU/memory; no critical faults; comms nominal,,,"Workbench, System monitoring tools",Monitor system performance impact during diagnostics,,,,2025-08-26,v2.2,,,,,,,,,true
task,C003,,Active Alarm Resolution,Niagara,,Health_Sweep,"[""CORE""]",Monthly,,2," • Open Alarm Console in Workbench\n • 2. Sort alarms by priority (Critical first)\n • 3. For each critical alarm:\n • a) Record alarm text and time","[""SOP_C003""]",All critical alarms addressed; test alarm delivered; stale alarms cleared,Alarm test email/sms screenshot; console export,,"Workbench, Diagnostic tools",Verify alarm acknowledgment doesn't compromise safety systems,JCI Facility Explorer Supervisory Products Networking TB (Alarm Console): https://docs.johnsoncontrols.com/bas/api/khub/documents/CEot5NVNmxDPHRv~b5wJ4A/content,,,2025-08-26,v2.2,,,,,,,,,true
task,C004,,Schedule & Setpoint Verification,Niagara,,Prep,"[""CORE""]",,,2," • Review all active schedules\n • 2. Verify schedule times match occupancy\n • 3. Check holiday/exception calendars\n • 4. Review temperature setpoints for each mode","[""SOP_C004""]",Task completes without errors; customer briefed; notes updated,,,"Workbench, Building occupancy schedule",Ensure schedule changes don't compromise comfort or equipment safety,,,,2025-08-26,v2.2,,,,,,,,,true
task,C005,,Override Point Cleanup,Niagara,,Deep_Dive,"[""CORE""]",,,2," • Open Point Manager and filter for overrides\n • 2. Document all points in override\n • 3. Investigate reason for each override\n • 4. Release unnecessary overrides","[""SOP_C005""]",Task completes without errors; customer briefed; notes updated,,,"Workbench, Override documentation",Verify override release doesn't impact critical systems,,,,2025-08-26,v2.2,,,,,,,,,true
task,C006,,Critical Sensor Check,Niagara,,Prep,"[""CORE""]",Quarterly,,2," • Identify critical sensors (OAT, space temps, pressures)\n • 2. Compare sensor readings to reference\n • 3. Check for sensor drift or stuck values\n • 7. Check sensor wiring and connections","[""SOP_C006""]",Key sensors within tolerance or offset applied/replacement scheduled,Calibration sheet; offsets applied; before/after readings,,"Calibrated thermometer, Multimeter, Reference instruments",Use lockout/tagout procedures when working on sensor circuits,,,,2025-08-26,v2.2,,,,,,,,,true
task,C007,,User Account Security Audit,Niagara,,Deep_Dive,"[""CORE""]",Annually,,2," • 3. Check roles and permissions\n • 5. Verify strong password policies\n • 6. Check password expiration settings","[""SOP_C007""]",No default/unused accounts; strong password policy enforced; lockout tested,,,"Workbench, Security checklist",Maintain system access integrity during security changes,Niagara 4 Hardening Guide (2025): https://www.tridium.com/content/dam/tridium/en/documents/document-lists/niagara/tri-Niagara4-Hardening-Guide-en-2025.pdf | Passphrase reset/how‑to (Niagara 4): https://help.onesight.solutions/kb/niagara4-passphrase-reset-windows/,,,2025-08-26,v2.2,,,,,,,,,true
task,C008,,Documentation Update,Niagara,,Wrap_Up,"[""CORE""]",Annually,,2," • 3. Document setpoint modifications\n • 5. Record any hardware changes\n • 7. Save all documentation to customer folder\n • 8. Upload to cloud storage","[""SOP_C008""]",Documents updated and stored in customer folder,Updated point list; riser; PDFs,,"Workbench, Documentation templates",Ensure documentation accurately reflects current system configuration,,,,2025-08-26,v2.2,,,,,,,,,true